<?xml version="1.0" encoding="utf-8"?>
<UANodeSet LastModified="2023-09-05T10:53:15.806Z" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://opcfoundation.org/UA/2011/03/UANodeSet.xsd" xmlns:uax="http://opcfoundation.org/UA/2008/02/Types.xsd" xmlns:si="http://www.siemens.com/OPCUA/2017/SimaticNodeSetExtensions" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:s1="http://opcfoundation.org/UA/Machinery/Types.xsd" xmlns:s2="http://opcfoundation.org/UA/DI/Types.xsd" xmlns:ua="http://unifiedautomation.com/Configuration/NodeSet.xsd" xmlns:s3="http://opcfoundation.org/UA/Machinery/Types.xsd" xmlns:s4="http://opcfoundation.org/UA/DI/Types.xsd" xmlns:s5="http://yourorganisation.org/helper/Types.xsd">
    <NamespaceUris>
        <Uri>http://opcfoundation.org/UA/DI/</Uri>
        <Uri>http://opcfoundation.org/UA/Machinery/</Uri>
        <Uri>http://opcfoundation.org/UA/LADS/</Uri>
        <Uri>http://spectaris.de/Thermostat/</Uri>
    </NamespaceUris>
    <Models>
        <Model ModelUri="http://spectaris.de/Thermostat/" PublicationDate="2022-09-30T08:48:55Z" Version="1.0.0">
            <RequiredModel ModelUri="http://opcfoundation.org/UA/" PublicationDate="2022-11-01T00:00:00Z" Version="1.05.02"/>
            <RequiredModel ModelUri="http://opcfoundation.org/UA/DI/" PublicationDate="2022-11-03T00:00:00Z" Version="1.04.0"/>
            <RequiredModel ModelUri="http://opcfoundation.org/UA/Machinery/" PublicationDate="2023-08-01T00:00:00Z" Version="1.03.0"/>
            <RequiredModel ModelUri="http://opcfoundation.org/UA/LADS/" PublicationDate="2023-08-30T00:00:00Z" Version="1.0.0"/>
        </Model>
    </Models>
    <Aliases>
        <Alias Alias="Boolean">i=1</Alias>
        <Alias Alias="UInt16">i=5</Alias>
        <Alias Alias="Int32">i=6</Alias>
        <Alias Alias="Double">i=11</Alias>
        <Alias Alias="DateTime">i=13</Alias>
        <Alias Alias="String">i=12</Alias>
        <Alias Alias="ByteString">i=15</Alias>
        <Alias Alias="NodeId">i=17</Alias>
        <Alias Alias="LocalizedText">i=21</Alias>
        <Alias Alias="StatusCode">i=19</Alias>
        <Alias Alias="HasComponent">i=47</Alias>
        <Alias Alias="HasProperty">i=46</Alias>
        <Alias Alias="Organizes">i=35</Alias>
        <Alias Alias="HasSubtype">i=45</Alias>
        <Alias Alias="HasTypeDefinition">i=40</Alias>
        <Alias Alias="HasModellingRule">i=37</Alias>
        <Alias Alias="HasTrueSubState">i=9004</Alias>
        <Alias Alias="HasAddIn">i=17604</Alias>
        <Alias Alias="IdType">i=256</Alias>
        <Alias Alias="NumericRange">i=291</Alias>
        <Alias Alias="Duration">i=290</Alias>
        <Alias Alias="UtcTime">i=294</Alias>
        <Alias Alias="Argument">i=296</Alias>
        <Alias Alias="Range">i=884</Alias>
        <Alias Alias="EUInformation">i=887</Alias>
    </Aliases>
    <Extensions>
        <Extension>
            <si:Generator Product="SiOME" Edition="Standard" Version="2.5.12"/>
        </Extension>
        <Extension>
            <si:GeneratorExtension Hash="3c1864f76aa7d642c3a5bc1576714b20"/>
        </Extension>
    </Extensions>
    <UAObjectType NodeId="ns=4;i=1004" BrowseName="4:ThermostatDeviceType">
        <DisplayName>ThermostatDeviceType</DisplayName>
        <Description>The LADSDeviceType provides a base class for laboratory- and analytical devices.</Description>
        <References>
            <Reference ReferenceType="HasSubtype" IsForward="false">ns=3;i=1002</Reference>
        </References>
    </UAObjectType>
    <UAObject NodeId="ns=4;i=5025" BrowseName="3:FunctionalUnitSet" ParentNodeId="ns=4;i=1004">
        <DisplayName>FunctionalUnitSet</DisplayName>
        <Description>The FunctionalUnitSetType provides a set of a Functional Unit.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=1004</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1023</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="String" NodeId="ns=4;i=6094" BrowseName="NodeVersion" ParentNodeId="ns=4;i=5025" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>NodeVersion</DisplayName>
        <Description>NodeVersion and the GeneralModelChangeEventType are mechanisms to notify clients that the content of the set has changed and shall be used as defined in OPC 10000-3.</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5025</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:String>NaN</uax:String>
        </Value>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5036" BrowseName="4:ExternalTemperatureSensor" ParentNodeId="ns=4;i=5003">
        <DisplayName>ExternalTemperatureSensor</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5003</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1016</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5038" BrowseName="4:InternalTemperatureController" ParentNodeId="ns=4;i=5003">
        <DisplayName>InternalTemperatureController</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5003</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1009</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5044" BrowseName="4:PumpController" ParentNodeId="ns=4;i=5003">
        <DisplayName>PumpController</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5003</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1009</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5048" BrowseName="4:ValveController" ParentNodeId="ns=4;i=5003">
        <DisplayName>ValveController</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5003</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1032</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAObjectType NodeId="ns=4;i=1003" BrowseName="4:ThermostatUnitType">
        <DisplayName>ThermostatUnitType</DisplayName>
        <Description>The FunctionalUnitType represents a functional unit of a laboratory or analytical device.</Description>
        <References>
            <Reference ReferenceType="HasSubtype" IsForward="false">ns=3;i=1003</Reference>
        </References>
    </UAObjectType>
    <UAObject NodeId="ns=4;i=5001" BrowseName="3:FunctionSet" ParentNodeId="ns=4;i=1003">
        <DisplayName>Function Set</DisplayName>
        <Description>The FunctionSetType is a type used for structuring objects of type FunctionType in an unordered list structure.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=1003</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1026</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="String" NodeId="ns=4;i=6001" BrowseName="NodeVersion" ParentNodeId="ns=4;i=5001" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>NodeVersion</DisplayName>
        <Description>NodeVersion and the GeneralModelChangeEventType are mechanisms to notify clients that the content of the set has changed and shall be used as defined in OPC 10000-3.</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5001</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5002" BrowseName="4:TemperatureController" ParentNodeId="ns=4;i=5001">
        <DisplayName>TemperatureController</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5001</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1009</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAObject SymbolicName="http___spectaris_de_thermostat_" NodeId="ns=4;i=5007" BrowseName="4:http://spectaris.de/Thermostat/" ParentNodeId="i=11715">
        <DisplayName>http://spectaris.de/Thermostat/</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">i=11715</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=11616</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="Boolean" NodeId="ns=4;i=6013" BrowseName="IsNamespaceSubset" ParentNodeId="ns=4;i=5007">
        <DisplayName>IsNamespaceSubset</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5007</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="DateTime" NodeId="ns=4;i=6014" BrowseName="NamespacePublicationDate" ParentNodeId="ns=4;i=5007">
        <DisplayName>NamespacePublicationDate</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5007</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:DateTime>2022-09-30T08:48:55Z</uax:DateTime>
        </Value>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6015" BrowseName="NamespaceUri" ParentNodeId="ns=4;i=5007">
        <DisplayName>NamespaceUri</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5007</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:String>http://spectaris.de/Thermostat/</uax:String>
        </Value>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6016" BrowseName="NamespaceVersion" ParentNodeId="ns=4;i=5007">
        <DisplayName>NamespaceVersion</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5007</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:String>1.0.0</uax:String>
        </Value>
    </UAVariable>
    <UAVariable DataType="IdType" ValueRank="1" NodeId="ns=4;i=6017" BrowseName="StaticNodeIdTypes" ParentNodeId="ns=4;i=5007">
        <DisplayName>StaticNodeIdTypes</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5007</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NumericRange" ValueRank="1" NodeId="ns=4;i=6018" BrowseName="StaticNumericNodeIdRange" ParentNodeId="ns=4;i=5007">
        <DisplayName>StaticNumericNodeIdRange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5007</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6019" BrowseName="StaticStringNodeIdPattern" ParentNodeId="ns=4;i=5007">
        <DisplayName>StaticStringNodeIdPattern</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5007</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5003" BrowseName="3:FunctionSet" ParentNodeId="ns=4;i=5002">
        <DisplayName>Function Set</DisplayName>
        <Description>The FunctionSetType is a type used for structuring objects of type FunctionType in an unordered list structure.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5002</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1026</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5011" BrowseName="3:Operational" ParentNodeId="ns=4;i=1003">
        <DisplayName>Operational</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=1003</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=1;i=1005</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5013" BrowseName="3:StateMachine" ParentNodeId="ns=4;i=1003">
        <DisplayName>StateMachine</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=1003</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1043</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAMethod NodeId="ns=4;i=7006" BrowseName="3:Stop" ParentNodeId="ns=4;i=5013">
        <DisplayName>Stop</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5013</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5011</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAMethod>
    <UAVariable DataType="Double" NodeId="ns=4;i=6063" BrowseName="3:TargetValue" ParentNodeId="ns=4;i=5002" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>TargetValue</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5002</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5011</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5045</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6064" BrowseName="3:CurrentValue" ParentNodeId="ns=4;i=5002">
        <DisplayName>CurrentValue</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5002</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5011</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5015" BrowseName="3:AlarmMonitor" ParentNodeId="ns=4;i=5002">
        <DisplayName>AlarmMonitor</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5002</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=9764</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6065" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6064">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6064</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>4408652</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>°C</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>degree Celsius</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6066" BrowseName="EURange" ParentNodeId="ns=4;i=6064">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6064</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>-50</uax:Low>
                        <uax:High>200</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6067" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6063">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6063</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>4408652</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>°C</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>degree Celsius</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6068" BrowseName="EURange" ParentNodeId="ns=4;i=6063">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6063</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>0</uax:Low>
                        <uax:High>150</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UADataType NodeId="ns=4;i=3000" BrowseName="4:ThermostatOperationModeEnum">
        <DisplayName>ThermostatOperationModeEnum</DisplayName>
        <References>
            <Reference ReferenceType="HasSubtype" IsForward="false">i=29</Reference>
        </References>
        <Definition Name="4:ThermostatOperationModeEnum">
            <Field Name="Internal" Value="0"/>
            <Field Name="External" Value="1"/>
        </Definition>
    </UADataType>
    <UAVariable DataType="LocalizedText" ValueRank="1" NodeId="ns=4;i=6069" ArrayDimensions="2" BrowseName="EnumStrings" ParentNodeId="ns=4;i=3000" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>EnumStrings</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=3000</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ListOfLocalizedText>
                <uax:LocalizedText>
                    <uax:Text>Internal</uax:Text>
                </uax:LocalizedText>
                <uax:LocalizedText>
                    <uax:Text>External</uax:Text>
                </uax:LocalizedText>
            </uax:ListOfLocalizedText>
        </Value>
    </UAVariable>
    <UAVariable DataType="ns=4;i=3000" NodeId="ns=4;i=6074" BrowseName="4:OperationMode" ParentNodeId="ns=4;i=5002" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>OperationMode</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5002</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5011</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5016</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5091</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5016" BrowseName="3:Operational" ParentNodeId="ns=4;i=5002">
        <DisplayName>Operational</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5002</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=1;i=1005</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="Double" NodeId="ns=4;i=6076" BrowseName="3:SensorValue" ParentNodeId="ns=4;i=5036">
        <DisplayName>SensorValue</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5036</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6077" BrowseName="3:RawValue" ParentNodeId="ns=4;i=5036">
        <DisplayName>RawValue</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5036</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Double" ValueRank="1" NodeId="ns=4;i=6078" ArrayDimensions="2" BrowseName="3:CalibrationValues" ParentNodeId="ns=4;i=5036" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>CalibrationValues</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5036</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ListOfDouble>
                <uax:Double>1</uax:Double>
            </uax:ListOfDouble>
        </Value>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6080" BrowseName="3:TargetValue" ParentNodeId="ns=4;i=5038" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>TargetValue</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5038</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6081" BrowseName="3:CurrentValue" ParentNodeId="ns=4;i=5038">
        <DisplayName>CurrentValue</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5038</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6082" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6077">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6077</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>5195853</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>Ω</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>ohm</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6083" BrowseName="EURange" ParentNodeId="ns=4;i=6077">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6077</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>50</uax:Low>
                        <uax:High>180</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6084" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6076">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6076</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>4408652</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>°C</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>degree Celsius</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6085" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6081">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6081</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>4408652</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>°C</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>degree Celsius</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6086" BrowseName="EURange" ParentNodeId="ns=4;i=6081">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6081</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>-50</uax:Low>
                        <uax:High>200</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6087" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6080">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6080</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>4408652</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>°C</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>degree Celsius</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6088" BrowseName="EURange" ParentNodeId="ns=4;i=6080">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6080</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>0</uax:Low>
                        <uax:High>150</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6089" BrowseName="EURange" ParentNodeId="ns=4;i=6076">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6076</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>-50</uax:Low>
                        <uax:High>200</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6090" BrowseName="3:TargetValue" ParentNodeId="ns=4;i=5044" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>TargetValue</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5044</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5094</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6091" BrowseName="3:CurrentValue" ParentNodeId="ns=4;i=5044">
        <DisplayName>CurrentValue</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5044</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6092" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6091">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6091</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>20529</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>% or pct</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>percent</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6093" BrowseName="EURange" ParentNodeId="ns=4;i=6091">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6091</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>0</uax:Low>
                        <uax:High>100</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6095" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6090">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6090</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>20529</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>% or pct</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>percent</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6096" BrowseName="EURange" ParentNodeId="ns=4;i=6090">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6090</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>20</uax:Low>
                        <uax:High>100</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6097" BrowseName="1:DeviceManual" ParentNodeId="ns=4;i=1004">
        <DisplayName>DeviceManual</DisplayName>
        <Description>Address (pathname in the file system or a URL | Web address) of user manual for the device</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=1004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:String>https://www.julabo.com/de/produkte/waermethermostate/einhaengethermostate/dyneo-dd</uax:String>
        </Value>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6098" BrowseName="1:Model" ParentNodeId="ns=4;i=1004">
        <DisplayName>Model</DisplayName>
        <Description>Model name of the device</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=1004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:LocalizedText>
                <uax:Text>DYNEO DD</uax:Text>
            </uax:LocalizedText>
        </Value>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6099" BrowseName="1:Manufacturer" ParentNodeId="ns=4;i=1004">
        <DisplayName>Manufacturer</DisplayName>
        <Description>Name of the company that manufactured the device</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=1004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:LocalizedText>
                <uax:Text>Julabo</uax:Text>
            </uax:LocalizedText>
        </Value>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6100" BrowseName="1:ProductCode" ParentNodeId="ns=4;i=1004">
        <DisplayName>ProductCode</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=1004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=80</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5019" BrowseName="2:Components" ParentNodeId="ns=4;i=1004">
        <DisplayName>Components</DisplayName>
        <Description>The LADSComponentsType is a type used for structuring objects of type LADSComponentsType in an unordered list structure.</Description>
        <References>
            <Reference ReferenceType="HasAddIn" IsForward="false">ns=4;i=1004</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1025</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5020" BrowseName="4:Pt100Internal" ParentNodeId="ns=4;i=5019">
        <DisplayName>Pt100Internal</DisplayName>
        <Description>Devices may be composed of tangible sub-components. A component is represented by the LADSComponentType. A component itself may also have sub-components.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5019</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1024</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5023" BrowseName="4:Pt100External" ParentNodeId="ns=4;i=5019">
        <DisplayName>Pt100External</DisplayName>
        <Description>Devices may be composed of tangible sub-components. A component is represented by the LADSComponentType. A component itself may also have sub-components.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5019</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1024</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5014" BrowseName="3:SupportedPropertiesSet" ParentNodeId="ns=4;i=1003">
        <DisplayName>SupportedPropertiesSet</DisplayName>
        <Description>The SupportedPropertiesSetType provides a set of properties which are supported as members of a properties list Argument for Method calls such as, FunctionalUnit.StartFunctions() or ActiveProgram.Start().</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=1003</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1033</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5045" BrowseName="4:Temperature" ParentNodeId="ns=4;i=5014">
        <DisplayName>Temperature</DisplayName>
        <Description>The SupportedPropertyType provides alias names and links to variables within the information model, typically target values or parameters of Functions. This makes it possible to specify a list of KeyValuePairs as an input object. The SupportedPropertyType is used in the SupportedPropertiesSet of the FunctionalUnit or ActiveProgram. The name of each Property object is used as a key in the KeyValuePair list input Argument of the Start()/StartFunctions() Method. Each Property object should contain an Organizes Reference to the target variable to which it belongs. Thus, the metadata of the target variable can be introspected online. The name of the Property object is typically an alias for a variable in the Device.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5014</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1035</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5091" BrowseName="4:OperationMode" ParentNodeId="ns=4;i=5014">
        <DisplayName>OperationMode</DisplayName>
        <Description>The SupportedPropertyType provides alias names and links to variables within the information model, typically target values or parameters of Functions. This makes it possible to specify a list of KeyValuePairs as an input object. The SupportedPropertyType is used in the SupportedPropertiesSet of the FunctionalUnit or ActiveProgram. The name of each Property object is used as a key in the KeyValuePair list input Argument of the Start()/StartFunctions() Method. Each Property object should contain an Organizes Reference to the target variable to which it belongs. Thus, the metadata of the target variable can be introspected online. The name of the Property object is typically an alias for a variable in the Device.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5014</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1035</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5094" BrowseName="4:PumpSpeed" ParentNodeId="ns=4;i=5014">
        <DisplayName>PumpSpeed</DisplayName>
        <Description>The SupportedPropertyType provides alias names and links to variables within the information model, typically target values or parameters of Functions. This makes it possible to specify a list of KeyValuePairs as an input object. The SupportedPropertyType is used in the SupportedPropertiesSet of the FunctionalUnit or ActiveProgram. The name of each Property object is used as a key in the KeyValuePair list input Argument of the Start()/StartFunctions() Method. Each Property object should contain an Organizes Reference to the target variable to which it belongs. Thus, the metadata of the target variable can be introspected online. The name of the Property object is typically an alias for a variable in the Device.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5014</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1035</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6072" BrowseName="InputNode" ParentNodeId="ns=4;i=5015">
        <DisplayName>InputNode</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5015</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6073" BrowseName="HighLimit" ParentNodeId="ns=4;i=5015">
        <DisplayName>HighLimit</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5015</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:Double>5</uax:Double>
        </Value>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6141" BrowseName="HighHighLimit" ParentNodeId="ns=4;i=5015">
        <DisplayName>HighHighLimit</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5015</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:Double>10</uax:Double>
        </Value>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6142" BrowseName="LowLimit" ParentNodeId="ns=4;i=5015">
        <DisplayName>LowLimit</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5015</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:Double>-5</uax:Double>
        </Value>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6143" BrowseName="LowLowLimit" ParentNodeId="ns=4;i=5015">
        <DisplayName>LowLowLimit</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5015</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
        <Value>
            <uax:Double>-10</uax:Double>
        </Value>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6144" BrowseName="ActiveState" ParentNodeId="ns=4;i=5015">
        <DisplayName>ActiveState</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5015</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5016</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5011</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=8995</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
            <Reference ReferenceType="HasTrueSubState">ns=3;i=5071</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6145" BrowseName="SetpointNode" ParentNodeId="ns=4;i=5015">
        <DisplayName>SetpointNode</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5015</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5104" BrowseName="4:ThermostatUnit" ParentNodeId="ns=4;i=5025">
        <DisplayName>ThermostatUnit</DisplayName>
        <Description>The FunctionalUnitType represents a functional unit of a laboratory or analytical device.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5025</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=4;i=1003</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5000" BrowseName="4:ThermostatDevice" ParentNodeId="ns=1;i=5001">
        <DisplayName>ThermostatDevice</DisplayName>
        <Description>The LADSDeviceType provides a base class for laboratory- and analytical devices.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=1;i=5001</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=4;i=1004</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="String" NodeId="ns=4;i=6000" BrowseName="1:AssetId" ParentNodeId="ns=4;i=5000" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>AssetId</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6002" BrowseName="1:ComponentName" ParentNodeId="ns=4;i=5000" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>ComponentName</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6003" BrowseName="1:DeviceRevision" ParentNodeId="ns=4;i=5000">
        <DisplayName>DeviceRevision</DisplayName>
        <Description>Overall revision level of the device</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6004" BrowseName="1:HardwareRevision" ParentNodeId="ns=4;i=5000">
        <DisplayName>HardwareRevision</DisplayName>
        <Description>Revision level of the hardware of the device</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5004" BrowseName="1:Identification" ParentNodeId="ns=4;i=5000">
        <DisplayName>Identification</DisplayName>
        <Description>Identification provides properties to identify a device.</Description>
        <References>
            <Reference ReferenceType="HasAddIn" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=2;i=1005</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5005" BrowseName="3:Maintenance" ParentNodeId="ns=4;i=5000">
        <DisplayName>Maintenance</DisplayName>
        <Description>The SetType provides an unordered set of objects.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1027</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="String" NodeId="ns=4;i=6005" BrowseName="1:ProductInstanceUri" ParentNodeId="ns=4;i=5000">
        <DisplayName>ProductInstanceUri</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Int32" NodeId="ns=4;i=6006" BrowseName="1:RevisionCounter" ParentNodeId="ns=4;i=5000">
        <DisplayName>RevisionCounter</DisplayName>
        <Description>An incremental counter indicating the number of times the static data within the Device has been modified</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6007" BrowseName="1:SerialNumber" ParentNodeId="ns=4;i=5000">
        <DisplayName>SerialNumber</DisplayName>
        <Description>Identifier that uniquely identifies, within a manufacturer, a device instance</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6008" BrowseName="1:SoftwareRevision" ParentNodeId="ns=4;i=5000">
        <DisplayName>SoftwareRevision</DisplayName>
        <Description>Revision level of the software/firmware of the device</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5006" BrowseName="3:StateMachine" ParentNodeId="ns=4;i=5000">
        <DisplayName>StateMachine</DisplayName>
        <Description>The LADSDeviceStateMachineType state machine represents the Device’s operation mode. It is inspired by the AnalyserDeviceStateMachineType from the Analyzer Devices Specification.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1039</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5008" BrowseName="2:Components" ParentNodeId="ns=4;i=5000">
        <DisplayName>Components</DisplayName>
        <Description>The LADSComponentsType is a type used for structuring objects of type LADSComponentsType in an unordered list structure.</Description>
        <References>
            <Reference ReferenceType="HasAddIn" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1025</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="String" NodeId="ns=4;i=6009" BrowseName="1:DeviceManual" ParentNodeId="ns=4;i=5000">
        <DisplayName>DeviceManual</DisplayName>
        <Description>Address (pathname in the file system or a URL | Web address) of user manual for the device</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:String>https://www.julabo.com/de/produkte/waermethermostate/einhaengethermostate/dyneo-dd</uax:String>
        </Value>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5009" BrowseName="3:FunctionalUnitSet" ParentNodeId="ns=4;i=5000">
        <DisplayName>FunctionalUnitSet</DisplayName>
        <Description>The FunctionalUnitSetType provides a set of a Functional Unit.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1023</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6010" BrowseName="1:Manufacturer" ParentNodeId="ns=4;i=5000">
        <DisplayName>Manufacturer</DisplayName>
        <Description>Name of the company that manufactured the device</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:LocalizedText>
                <uax:Text>Julabo</uax:Text>
            </uax:LocalizedText>
        </Value>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6011" BrowseName="1:Model" ParentNodeId="ns=4;i=5000">
        <DisplayName>Model</DisplayName>
        <Description>Model name of the device</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5000</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5004</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:LocalizedText>
                <uax:Text>DYNEO DD</uax:Text>
            </uax:LocalizedText>
        </Value>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6012" BrowseName="NodeVersion" ParentNodeId="ns=4;i=5005" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>NodeVersion</DisplayName>
        <Description>NodeVersion and the GeneralModelChangeEventType are mechanisms to notify clients that the content of the set has changed and shall be used as defined in OPC 10000-3.</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5005</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:String>NaN</uax:String>
        </Value>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6020" BrowseName="CurrentState" ParentNodeId="ns=4;i=5006">
        <DisplayName>CurrentState</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5006</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=2760</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5012" BrowseName="4:Pt100External" ParentNodeId="ns=4;i=5008">
        <DisplayName>Pt100External</DisplayName>
        <Description>Devices may be composed of tangible sub-components. A component is represented by the LADSComponentType. A component itself may also have sub-components.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5008</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1024</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5017" BrowseName="4:Pt100Internal" ParentNodeId="ns=4;i=5008">
        <DisplayName>Pt100Internal</DisplayName>
        <Description>Devices may be composed of tangible sub-components. A component is represented by the LADSComponentType. A component itself may also have sub-components.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5008</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1024</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="String" NodeId="ns=4;i=6021" BrowseName="NodeVersion" ParentNodeId="ns=4;i=5009" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>NodeVersion</DisplayName>
        <Description>NodeVersion and the GeneralModelChangeEventType are mechanisms to notify clients that the content of the set has changed and shall be used as defined in OPC 10000-3.</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5009</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:String>NaN</uax:String>
        </Value>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5021" BrowseName="4:ThermostatUnit" ParentNodeId="ns=4;i=5009">
        <DisplayName>ThermostatUnit</DisplayName>
        <Description>The FunctionalUnitType represents a functional unit of a laboratory or analytical device.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5009</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=4;i=1003</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6026" BrowseName="Id" ParentNodeId="ns=4;i=6020">
        <DisplayName>Id</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6020</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5022" BrowseName="1:Identification" ParentNodeId="ns=4;i=5012">
        <DisplayName>Identification</DisplayName>
        <References>
            <Reference ReferenceType="HasAddIn" IsForward="false">ns=4;i=5012</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=2;i=1005</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6027" BrowseName="1:Manufacturer" ParentNodeId="ns=4;i=5012">
        <DisplayName>Manufacturer</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5012</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5022</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6028" BrowseName="1:SerialNumber" ParentNodeId="ns=4;i=5012">
        <DisplayName>SerialNumber</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5012</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5022</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5024" BrowseName="1:Identification" ParentNodeId="ns=4;i=5017">
        <DisplayName>Identification</DisplayName>
        <References>
            <Reference ReferenceType="HasAddIn" IsForward="false">ns=4;i=5017</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=2;i=1005</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6029" BrowseName="1:Manufacturer" ParentNodeId="ns=4;i=5017">
        <DisplayName>Manufacturer</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5017</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5024</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6030" BrowseName="1:SerialNumber" ParentNodeId="ns=4;i=5017">
        <DisplayName>SerialNumber</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5017</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5024</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5026" BrowseName="1:Lock" ParentNodeId="ns=4;i=5021">
        <DisplayName>Lock</DisplayName>
        <Description>Used to lock the topology element.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5021</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=1;i=6388</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5027" BrowseName="3:FunctionSet" ParentNodeId="ns=4;i=5021">
        <DisplayName>Function Set</DisplayName>
        <Description>The FunctionSetType is a type used for structuring objects of type FunctionType in an unordered list structure.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5021</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1026</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5028" BrowseName="3:Operational" ParentNodeId="ns=4;i=5021">
        <DisplayName>Operational</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5021</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=1;i=1005</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5029" BrowseName="3:StateMachine" ParentNodeId="ns=4;i=5021">
        <DisplayName>StateMachine</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5021</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1043</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5030" BrowseName="3:SupportedPropertiesSet" ParentNodeId="ns=4;i=5021">
        <DisplayName>SupportedPropertiesSet</DisplayName>
        <Description>The SupportedPropertiesSetType provides a set of properties which are supported as members of a properties list Argument for Method calls such as, FunctionalUnit.StartFunctions() or ActiveProgram.Start().</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5021</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1033</Reference>
        </References>
    </UAObject>
    <UAMethod NodeId="ns=4;i=7000" BrowseName="1:BreakLock" ParentNodeId="ns=4;i=5026">
        <DisplayName>BreakLock</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5026</Reference>
        </References>
    </UAMethod>
    <UAMethod NodeId="ns=4;i=7001" BrowseName="1:ExitLock" ParentNodeId="ns=4;i=5026">
        <DisplayName>ExitLock</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5026</Reference>
        </References>
    </UAMethod>
    <UAMethod NodeId="ns=4;i=7002" BrowseName="1:InitLock" ParentNodeId="ns=4;i=5026">
        <DisplayName>InitLock</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5026</Reference>
        </References>
    </UAMethod>
    <UAVariable DataType="Boolean" NodeId="ns=4;i=6034" BrowseName="1:Locked" ParentNodeId="ns=4;i=5026">
        <DisplayName>Locked</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5026</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6035" BrowseName="1:LockingClient" ParentNodeId="ns=4;i=5026">
        <DisplayName>LockingClient</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5026</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6036" BrowseName="1:LockingUser" ParentNodeId="ns=4;i=5026">
        <DisplayName>LockingUser</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5026</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Duration" NodeId="ns=4;i=6037" BrowseName="1:RemainingLockTime" ParentNodeId="ns=4;i=5026">
        <DisplayName>RemainingLockTime</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5026</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAMethod NodeId="ns=4;i=7003" BrowseName="1:RenewLock" ParentNodeId="ns=4;i=5026">
        <DisplayName>RenewLock</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5026</Reference>
        </References>
    </UAMethod>
    <UAVariable DataType="String" NodeId="ns=4;i=6038" BrowseName="NodeVersion" ParentNodeId="ns=4;i=5027" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>NodeVersion</DisplayName>
        <Description>NodeVersion and the GeneralModelChangeEventType are mechanisms to notify clients that the content of the set has changed and shall be used as defined in OPC 10000-3.</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5027</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:String>NaN</uax:String>
        </Value>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5031" BrowseName="4:TemperatureController" ParentNodeId="ns=4;i=5027">
        <DisplayName>TemperatureController</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5027</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1009</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6039" BrowseName="ActiveState" ParentNodeId="ns=4;i=5035">
        <DisplayName>ActiveState</DisplayName>
        <References>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5028</Reference>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5039</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=8995</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6040" BrowseName="3:CurrentValue" ParentNodeId="ns=4;i=5031">
        <DisplayName>CurrentValue</DisplayName>
        <References>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5028</Reference>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5031</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5039</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="ns=4;i=3000" NodeId="ns=4;i=6041" BrowseName="4:OperationMode" ParentNodeId="ns=4;i=5031" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>OperationMode</DisplayName>
        <References>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5028</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5031</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5032</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5039</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAMethod NodeId="ns=4;i=7007" BrowseName="3:Stop" ParentNodeId="ns=4;i=5028">
        <DisplayName>Stop</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5028</Reference>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5029</Reference>
        </References>
    </UAMethod>
    <UAVariable DataType="Double" NodeId="ns=4;i=6042" BrowseName="3:TargetValue" ParentNodeId="ns=4;i=5031" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>TargetValue</DisplayName>
        <References>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5028</Reference>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5031</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5034</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5039</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6043" BrowseName="EffectiveDisplayName" ParentNodeId="ns=4;i=6044">
        <DisplayName>EffectiveDisplayName</DisplayName>
        <References>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5028</Reference>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6044</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6044" BrowseName="CurrentState" ParentNodeId="ns=4;i=5029">
        <DisplayName>CurrentState</DisplayName>
        <References>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5028</Reference>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5029</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=2000</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" ValueRank="1" NodeId="ns=4;i=6045" ArrayDimensions="1" BrowseName="AvailableStates" ParentNodeId="ns=4;i=5029">
        <DisplayName>AvailableStates</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5029</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" ValueRank="1" NodeId="ns=4;i=6046" ArrayDimensions="1" BrowseName="AvailableTransitions" ParentNodeId="ns=4;i=5029">
        <DisplayName>AvailableTransitions</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5029</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5032" BrowseName="4:OperationMode" ParentNodeId="ns=4;i=5030">
        <DisplayName>OperationMode</DisplayName>
        <Description>The SupportedPropertyType provides alias names and links to variables within the information model, typically target values or parameters of Functions. This makes it possible to specify a list of KeyValuePairs as an input object. The SupportedPropertyType is used in the SupportedPropertiesSet of the FunctionalUnit or ActiveProgram. The name of each Property object is used as a key in the KeyValuePair list input Argument of the Start()/StartFunctions() Method. Each Property object should contain an Organizes Reference to the target variable to which it belongs. Thus, the metadata of the target variable can be introspected online. The name of the Property object is typically an alias for a variable in the Device.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5030</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1035</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5033" BrowseName="4:PumpSpeed" ParentNodeId="ns=4;i=5030">
        <DisplayName>PumpSpeed</DisplayName>
        <Description>The SupportedPropertyType provides alias names and links to variables within the information model, typically target values or parameters of Functions. This makes it possible to specify a list of KeyValuePairs as an input object. The SupportedPropertyType is used in the SupportedPropertiesSet of the FunctionalUnit or ActiveProgram. The name of each Property object is used as a key in the KeyValuePair list input Argument of the Start()/StartFunctions() Method. Each Property object should contain an Organizes Reference to the target variable to which it belongs. Thus, the metadata of the target variable can be introspected online. The name of the Property object is typically an alias for a variable in the Device.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5030</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1035</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5034" BrowseName="4:Temperature" ParentNodeId="ns=4;i=5030">
        <DisplayName>Temperature</DisplayName>
        <Description>The SupportedPropertyType provides alias names and links to variables within the information model, typically target values or parameters of Functions. This makes it possible to specify a list of KeyValuePairs as an input object. The SupportedPropertyType is used in the SupportedPropertiesSet of the FunctionalUnit or ActiveProgram. The name of each Property object is used as a key in the KeyValuePair list input Argument of the Start()/StartFunctions() Method. Each Property object should contain an Organizes Reference to the target variable to which it belongs. Thus, the metadata of the target variable can be introspected online. The name of the Property object is typically an alias for a variable in the Device.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5030</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1035</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="String" NodeId="ns=4;i=6047" BrowseName="NodeVersion" ParentNodeId="ns=4;i=5030" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>NodeVersion</DisplayName>
        <Description>NodeVersion and the GeneralModelChangeEventType are mechanisms to notify clients that the content of the set has changed and shall be used as defined in OPC 10000-3.</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5030</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:String>NaN</uax:String>
        </Value>
    </UAVariable>
    <UAVariable DataType="Argument" ValueRank="1" NodeId="ns=4;i=6048" ArrayDimensions="1" BrowseName="OutputArguments" ParentNodeId="ns=4;i=7000">
        <DisplayName>OutputArguments</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=7000</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ListOfExtensionObject>
                <uax:ExtensionObject>
                    <uax:TypeId>
                        <uax:Identifier>i=297</uax:Identifier>
                    </uax:TypeId>
                    <uax:Body>
                        <uax:Argument>
                            <uax:Name>BreakLockStatus</uax:Name>
                            <uax:DataType>
                                <uax:Identifier>i=6</uax:Identifier>
                            </uax:DataType>
                            <uax:ValueRank>-1</uax:ValueRank>
                            <uax:ArrayDimensions/>
                            <uax:Description/>
                        </uax:Argument>
                    </uax:Body>
                </uax:ExtensionObject>
            </uax:ListOfExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Argument" ValueRank="1" NodeId="ns=4;i=6049" ArrayDimensions="1" BrowseName="OutputArguments" ParentNodeId="ns=4;i=7001">
        <DisplayName>OutputArguments</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=7001</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ListOfExtensionObject>
                <uax:ExtensionObject>
                    <uax:TypeId>
                        <uax:Identifier>i=297</uax:Identifier>
                    </uax:TypeId>
                    <uax:Body>
                        <uax:Argument>
                            <uax:Name>ExitLockStatus</uax:Name>
                            <uax:DataType>
                                <uax:Identifier>i=6</uax:Identifier>
                            </uax:DataType>
                            <uax:ValueRank>-1</uax:ValueRank>
                            <uax:ArrayDimensions/>
                            <uax:Description/>
                        </uax:Argument>
                    </uax:Body>
                </uax:ExtensionObject>
            </uax:ListOfExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Argument" ValueRank="1" NodeId="ns=4;i=6050" ArrayDimensions="1" BrowseName="InputArguments" ParentNodeId="ns=4;i=7002">
        <DisplayName>InputArguments</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=7002</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ListOfExtensionObject>
                <uax:ExtensionObject>
                    <uax:TypeId>
                        <uax:Identifier>i=297</uax:Identifier>
                    </uax:TypeId>
                    <uax:Body>
                        <uax:Argument>
                            <uax:Name>Context</uax:Name>
                            <uax:DataType>
                                <uax:Identifier>i=12</uax:Identifier>
                            </uax:DataType>
                            <uax:ValueRank>-1</uax:ValueRank>
                            <uax:ArrayDimensions/>
                            <uax:Description/>
                        </uax:Argument>
                    </uax:Body>
                </uax:ExtensionObject>
            </uax:ListOfExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Argument" ValueRank="1" NodeId="ns=4;i=6051" ArrayDimensions="1" BrowseName="OutputArguments" ParentNodeId="ns=4;i=7002">
        <DisplayName>OutputArguments</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=7002</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ListOfExtensionObject>
                <uax:ExtensionObject>
                    <uax:TypeId>
                        <uax:Identifier>i=297</uax:Identifier>
                    </uax:TypeId>
                    <uax:Body>
                        <uax:Argument>
                            <uax:Name>InitLockStatus</uax:Name>
                            <uax:DataType>
                                <uax:Identifier>i=6</uax:Identifier>
                            </uax:DataType>
                            <uax:ValueRank>-1</uax:ValueRank>
                            <uax:ArrayDimensions/>
                            <uax:Description/>
                        </uax:Argument>
                    </uax:Body>
                </uax:ExtensionObject>
            </uax:ListOfExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Argument" ValueRank="1" NodeId="ns=4;i=6052" ArrayDimensions="1" BrowseName="OutputArguments" ParentNodeId="ns=4;i=7003">
        <DisplayName>OutputArguments</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=7003</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ListOfExtensionObject>
                <uax:ExtensionObject>
                    <uax:TypeId>
                        <uax:Identifier>i=297</uax:Identifier>
                    </uax:TypeId>
                    <uax:Body>
                        <uax:Argument>
                            <uax:Name>RenewLockStatus</uax:Name>
                            <uax:DataType>
                                <uax:Identifier>i=6</uax:Identifier>
                            </uax:DataType>
                            <uax:ValueRank>-1</uax:ValueRank>
                            <uax:ArrayDimensions/>
                            <uax:Description/>
                        </uax:Argument>
                    </uax:Body>
                </uax:ExtensionObject>
            </uax:ListOfExtensionObject>
        </Value>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5035" BrowseName="3:AlarmMonitor" ParentNodeId="ns=4;i=5031">
        <DisplayName>AlarmMonitor</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5031</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=9764</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5037" BrowseName="3:FunctionSet" ParentNodeId="ns=4;i=5031">
        <DisplayName>Function Set</DisplayName>
        <Description>The FunctionSetType is a type used for structuring objects of type FunctionType in an unordered list structure.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5031</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1026</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5039" BrowseName="3:Operational" ParentNodeId="ns=4;i=5031">
        <DisplayName>Operational</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5031</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=1;i=1005</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="Boolean" NodeId="ns=4;i=6053" BrowseName="3:IsEnabled" ParentNodeId="ns=4;i=5031" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>IsEnabled</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5031</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5040" BrowseName="3:StateMachine" ParentNodeId="ns=4;i=5031">
        <DisplayName>StateMachine</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5031</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1044</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="Boolean" NodeId="ns=4;i=6054" BrowseName="Id" ParentNodeId="ns=4;i=6039">
        <DisplayName>Id</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6039</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6055" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6040">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6040</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>4408652</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>°C</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>degree Celsius</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6056" BrowseName="EURange" ParentNodeId="ns=4;i=6040">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6040</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>-50</uax:Low>
                        <uax:High>200</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6057" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6042">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6042</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>4408652</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>°C</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>degree Celsius</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6058" BrowseName="EURange" ParentNodeId="ns=4;i=6042">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6042</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>0</uax:Low>
                        <uax:High>150</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6059" BrowseName="Id" ParentNodeId="ns=4;i=6044">
        <DisplayName>Id</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6044</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6060" BrowseName="3:TargetValue" ParentNodeId="ns=4;i=5046" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>TargetValue</DisplayName>
        <References>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5033</Reference>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5046</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5054</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6061" BrowseName="HighHighLimit" ParentNodeId="ns=4;i=5035">
        <DisplayName>HighHighLimit</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:Double>10</uax:Double>
        </Value>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6062" BrowseName="HighLimit" ParentNodeId="ns=4;i=5035">
        <DisplayName>HighLimit</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:Double>5</uax:Double>
        </Value>
    </UAVariable>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6070" BrowseName="InputNode" ParentNodeId="ns=4;i=5035">
        <DisplayName>InputNode</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6071" BrowseName="LowLimit" ParentNodeId="ns=4;i=5035">
        <DisplayName>LowLimit</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:Double>-5</uax:Double>
        </Value>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6075" BrowseName="LowLowLimit" ParentNodeId="ns=4;i=5035">
        <DisplayName>LowLowLimit</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:Double>-10</uax:Double>
        </Value>
    </UAVariable>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6079" BrowseName="SetpointNode" ParentNodeId="ns=4;i=5035">
        <DisplayName>SetpointNode</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="ByteString" NodeId="ns=4;i=6105" BrowseName="EventId" ParentNodeId="ns=4;i=5035">
        <DisplayName>EventId</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6106" BrowseName="EventType" ParentNodeId="ns=4;i=5035">
        <DisplayName>EventType</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6107" BrowseName="Message" ParentNodeId="ns=4;i=5035">
        <DisplayName>Message</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="UtcTime" NodeId="ns=4;i=6108" BrowseName="ReceiveTime" ParentNodeId="ns=4;i=5035">
        <DisplayName>ReceiveTime</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="UInt16" NodeId="ns=4;i=6109" BrowseName="Severity" ParentNodeId="ns=4;i=5035">
        <DisplayName>Severity</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6110" BrowseName="SourceName" ParentNodeId="ns=4;i=5035">
        <DisplayName>SourceName</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6111" BrowseName="SourceNode" ParentNodeId="ns=4;i=5035">
        <DisplayName>SourceNode</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="UtcTime" NodeId="ns=4;i=6112" BrowseName="Time" ParentNodeId="ns=4;i=5035">
        <DisplayName>Time</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAMethod NodeId="ns=4;i=7008" BrowseName="AddComment" ParentNodeId="ns=4;i=5035">
        <DisplayName>AddComment</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5035</Reference>
        </References>
    </UAMethod>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6113" BrowseName="BranchId" ParentNodeId="ns=4;i=5035">
        <DisplayName>BranchId</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6114" BrowseName="ClientUserId" ParentNodeId="ns=4;i=5035">
        <DisplayName>ClientUserId</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6115" BrowseName="Comment" ParentNodeId="ns=4;i=5035">
        <DisplayName>Comment</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=9002</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6116" BrowseName="ConditionClassId" ParentNodeId="ns=4;i=5035">
        <DisplayName>ConditionClassId</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6117" BrowseName="ConditionClassName" ParentNodeId="ns=4;i=5035">
        <DisplayName>ConditionClassName</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="String" NodeId="ns=4;i=6118" BrowseName="ConditionName" ParentNodeId="ns=4;i=5035">
        <DisplayName>ConditionName</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAMethod NodeId="ns=4;i=7009" BrowseName="Disable" ParentNodeId="ns=4;i=5035">
        <DisplayName>Disable</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5035</Reference>
        </References>
    </UAMethod>
    <UAMethod NodeId="ns=4;i=7010" BrowseName="Enable" ParentNodeId="ns=4;i=5035">
        <DisplayName>Enable</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5035</Reference>
        </References>
    </UAMethod>
    <UAVariable DataType="UInt16" NodeId="ns=4;i=6119" BrowseName="LastSeverity" ParentNodeId="ns=4;i=5035">
        <DisplayName>LastSeverity</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=9002</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="StatusCode" NodeId="ns=4;i=6120" BrowseName="Quality" ParentNodeId="ns=4;i=5035">
        <DisplayName>Quality</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=9002</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Boolean" NodeId="ns=4;i=6121" BrowseName="Retain" ParentNodeId="ns=4;i=5035">
        <DisplayName>Retain</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6122" BrowseName="AckedState" ParentNodeId="ns=4;i=5035">
        <DisplayName>AckedState</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=8995</Reference>
        </References>
    </UAVariable>
    <UAMethod NodeId="ns=4;i=7011" BrowseName="Acknowledge" ParentNodeId="ns=4;i=5035">
        <DisplayName>Acknowledge</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5035</Reference>
        </References>
    </UAMethod>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6123" BrowseName="EnabledState" ParentNodeId="ns=4;i=5035">
        <DisplayName>EnabledState</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=8995</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Boolean" NodeId="ns=4;i=6124" BrowseName="SuppressedOrShelved" ParentNodeId="ns=4;i=5035">
        <DisplayName>SuppressedOrShelved</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5041" BrowseName="LimitState" ParentNodeId="ns=4;i=5035">
        <DisplayName>LimitState</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5035</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=9318</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5042" BrowseName="4:ExternalTemperatureSensor" ParentNodeId="ns=4;i=5037">
        <DisplayName>ExternalTemperatureSensor</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5037</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1016</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5043" BrowseName="4:InternalTemperatureController" ParentNodeId="ns=4;i=5037">
        <DisplayName>InternalTemperatureController</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5037</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1009</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5046" BrowseName="4:PumpController" ParentNodeId="ns=4;i=5037">
        <DisplayName>PumpController</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5037</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1009</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5047" BrowseName="4:ValveController" ParentNodeId="ns=4;i=5037">
        <DisplayName>ValveController</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5037</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1032</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="String" NodeId="ns=4;i=6125" BrowseName="NodeVersion" ParentNodeId="ns=4;i=5037" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>NodeVersion</DisplayName>
        <Description>NodeVersion and the GeneralModelChangeEventType are mechanisms to notify clients that the content of the set has changed and shall be used as defined in OPC 10000-3.</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5037</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:String>NaN</uax:String>
        </Value>
    </UAVariable>
    <UAMethod NodeId="ns=4;i=7012" BrowseName="3:Stop" ParentNodeId="ns=4;i=5039">
        <DisplayName>Stop</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5039</Reference>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5040</Reference>
        </References>
    </UAMethod>
    <UAMethod NodeId="ns=4;i=7013" BrowseName="3:Start" ParentNodeId="ns=4;i=5039">
        <DisplayName>Start</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5039</Reference>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5040</Reference>
        </References>
    </UAMethod>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6126" BrowseName="CurrentState" ParentNodeId="ns=4;i=5040">
        <DisplayName>CurrentState</DisplayName>
        <References>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5039</Reference>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5040</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=2000</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" ValueRank="1" NodeId="ns=4;i=6127" ArrayDimensions="1" BrowseName="AvailableStates" ParentNodeId="ns=4;i=5040">
        <DisplayName>AvailableStates</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5040</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" ValueRank="1" NodeId="ns=4;i=6128" ArrayDimensions="1" BrowseName="AvailableTransitions" ParentNodeId="ns=4;i=5040">
        <DisplayName>AvailableTransitions</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5040</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6129" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6060">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6060</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>20529</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>% or pct</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>percent</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6130" BrowseName="EURange" ParentNodeId="ns=4;i=6060">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6060</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>20</uax:Low>
                        <uax:High>100</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Argument" ValueRank="1" NodeId="ns=4;i=6131" ArrayDimensions="2" BrowseName="InputArguments" ParentNodeId="ns=4;i=7008">
        <DisplayName>InputArguments</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=7008</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ListOfExtensionObject>
                <uax:ExtensionObject>
                    <uax:TypeId>
                        <uax:Identifier>i=297</uax:Identifier>
                    </uax:TypeId>
                    <uax:Body>
                        <uax:Argument>
                            <uax:Name>EventId</uax:Name>
                            <uax:DataType>
                                <uax:Identifier>i=15</uax:Identifier>
                            </uax:DataType>
                            <uax:ValueRank>-1</uax:ValueRank>
                            <uax:ArrayDimensions/>
                            <uax:Description>
                                <uax:Text>The identifier for the event to comment.</uax:Text>
                            </uax:Description>
                        </uax:Argument>
                    </uax:Body>
                </uax:ExtensionObject>
                <uax:ExtensionObject>
                    <uax:TypeId>
                        <uax:Identifier>i=297</uax:Identifier>
                    </uax:TypeId>
                    <uax:Body>
                        <uax:Argument>
                            <uax:Name>Comment</uax:Name>
                            <uax:DataType>
                                <uax:Identifier>i=21</uax:Identifier>
                            </uax:DataType>
                            <uax:ValueRank>-1</uax:ValueRank>
                            <uax:ArrayDimensions/>
                            <uax:Description>
                                <uax:Text>The comment to add to the condition.</uax:Text>
                            </uax:Description>
                        </uax:Argument>
                    </uax:Body>
                </uax:ExtensionObject>
            </uax:ListOfExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="UtcTime" NodeId="ns=4;i=6132" BrowseName="SourceTimestamp" ParentNodeId="ns=4;i=6115">
        <DisplayName>SourceTimestamp</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6115</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="UtcTime" NodeId="ns=4;i=6133" BrowseName="SourceTimestamp" ParentNodeId="ns=4;i=6119">
        <DisplayName>SourceTimestamp</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6119</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="UtcTime" NodeId="ns=4;i=6134" BrowseName="SourceTimestamp" ParentNodeId="ns=4;i=6120">
        <DisplayName>SourceTimestamp</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6120</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Boolean" NodeId="ns=4;i=6135" BrowseName="Id" ParentNodeId="ns=4;i=6122">
        <DisplayName>Id</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6122</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Argument" ValueRank="1" NodeId="ns=4;i=6136" ArrayDimensions="2" BrowseName="InputArguments" ParentNodeId="ns=4;i=7011">
        <DisplayName>InputArguments</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=7011</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ListOfExtensionObject>
                <uax:ExtensionObject>
                    <uax:TypeId>
                        <uax:Identifier>i=297</uax:Identifier>
                    </uax:TypeId>
                    <uax:Body>
                        <uax:Argument>
                            <uax:Name>EventId</uax:Name>
                            <uax:DataType>
                                <uax:Identifier>i=15</uax:Identifier>
                            </uax:DataType>
                            <uax:ValueRank>-1</uax:ValueRank>
                            <uax:ArrayDimensions/>
                            <uax:Description>
                                <uax:Text>The identifier for the event to comment.</uax:Text>
                            </uax:Description>
                        </uax:Argument>
                    </uax:Body>
                </uax:ExtensionObject>
                <uax:ExtensionObject>
                    <uax:TypeId>
                        <uax:Identifier>i=297</uax:Identifier>
                    </uax:TypeId>
                    <uax:Body>
                        <uax:Argument>
                            <uax:Name>Comment</uax:Name>
                            <uax:DataType>
                                <uax:Identifier>i=21</uax:Identifier>
                            </uax:DataType>
                            <uax:ValueRank>-1</uax:ValueRank>
                            <uax:ArrayDimensions/>
                            <uax:Description>
                                <uax:Text>The comment to add to the condition.</uax:Text>
                            </uax:Description>
                        </uax:Argument>
                    </uax:Body>
                </uax:ExtensionObject>
            </uax:ListOfExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Boolean" NodeId="ns=4;i=6137" BrowseName="Id" ParentNodeId="ns=4;i=6123">
        <DisplayName>Id</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6123</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6138" BrowseName="CurrentState" ParentNodeId="ns=4;i=5041">
        <DisplayName>CurrentState</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5041</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=2760</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Double" ValueRank="1" NodeId="ns=4;i=6139" ArrayDimensions="2" BrowseName="3:CalibrationValues" ParentNodeId="ns=4;i=5042" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>CalibrationValues</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5042</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
        </References>
        <Value>
            <uax:ListOfDouble>
                <uax:Double>1</uax:Double>
            </uax:ListOfDouble>
        </Value>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6140" BrowseName="3:RawValue" ParentNodeId="ns=4;i=5042">
        <DisplayName>RawValue</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5042</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5050</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6146" BrowseName="3:SensorValue" ParentNodeId="ns=4;i=5042">
        <DisplayName>SensorValue</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5042</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5050</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Boolean" NodeId="ns=4;i=6147" BrowseName="3:IsEnabled" ParentNodeId="ns=4;i=5042" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>IsEnabled</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5042</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5049" BrowseName="3:Calibration" ParentNodeId="ns=4;i=5042">
        <DisplayName>Calibration</DisplayName>
        <Description>Used to organize parameters for configuration of this function.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5042</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=1;i=1005</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5050" BrowseName="3:Operational" ParentNodeId="ns=4;i=5042">
        <DisplayName>Operational</DisplayName>
        <Description>Used to organize parameters for operation of this function.</Description>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5042</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=1;i=1005</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="Double" NodeId="ns=4;i=6148" BrowseName="3:CurrentValue" ParentNodeId="ns=4;i=5043">
        <DisplayName>CurrentValue</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5043</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5052</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Double" NodeId="ns=4;i=6149" BrowseName="3:TargetValue" ParentNodeId="ns=4;i=5043" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>TargetValue</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5043</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5052</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Boolean" NodeId="ns=4;i=6150" BrowseName="3:IsEnabled" ParentNodeId="ns=4;i=5043" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>IsEnabled</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5043</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5051" BrowseName="3:StateMachine" ParentNodeId="ns=4;i=5043">
        <DisplayName>StateMachine</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5043</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1044</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5052" BrowseName="3:Operational" ParentNodeId="ns=4;i=5043">
        <DisplayName>Operational</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5043</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=1;i=1005</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="Double" NodeId="ns=4;i=6151" BrowseName="3:CurrentValue" ParentNodeId="ns=4;i=5046">
        <DisplayName>CurrentValue</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5046</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5054</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=17570</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="Boolean" NodeId="ns=4;i=6152" BrowseName="3:IsEnabled" ParentNodeId="ns=4;i=5046" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>IsEnabled</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5046</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5053" BrowseName="3:StateMachine" ParentNodeId="ns=4;i=5046">
        <DisplayName>StateMachine</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5046</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1044</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5054" BrowseName="3:Operational" ParentNodeId="ns=4;i=5046">
        <DisplayName>Operational</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5046</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=1;i=1005</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="Boolean" NodeId="ns=4;i=6153" BrowseName="3:IsEnabled" ParentNodeId="ns=4;i=5047" UserAccessLevel="3" AccessLevel="3">
        <DisplayName>IsEnabled</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=5047</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAObject NodeId="ns=4;i=5055" BrowseName="3:Operational" ParentNodeId="ns=4;i=5047">
        <DisplayName>Operational</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5047</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=1;i=1005</Reference>
        </References>
    </UAObject>
    <UAObject NodeId="ns=4;i=5056" BrowseName="3:StateMachine" ParentNodeId="ns=4;i=5047">
        <DisplayName>StateMachine</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5047</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=1044</Reference>
        </References>
    </UAObject>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6154" BrowseName="Id" ParentNodeId="ns=4;i=6126">
        <DisplayName>Id</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6126</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6155" BrowseName="Id" ParentNodeId="ns=4;i=6138">
        <DisplayName>Id</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6138</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6156" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6140">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6140</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>5195853</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>Ω</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>ohm</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6157" BrowseName="EURange" ParentNodeId="ns=4;i=6140">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6140</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>50</uax:Low>
                        <uax:High>180</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6158" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6146">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6146</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>4408652</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>°C</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>degree Celsius</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6159" BrowseName="EURange" ParentNodeId="ns=4;i=6146">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6146</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>-50</uax:Low>
                        <uax:High>200</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6160" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6148">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6148</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>4408652</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>°C</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>degree Celsius</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6161" BrowseName="EURange" ParentNodeId="ns=4;i=6148">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6148</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>-50</uax:Low>
                        <uax:High>200</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6162" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6149">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6149</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>4408652</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>°C</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>degree Celsius</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6163" BrowseName="EURange" ParentNodeId="ns=4;i=6149">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6149</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>0</uax:Low>
                        <uax:High>150</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6164" BrowseName="CurrentState" ParentNodeId="ns=4;i=5051">
        <DisplayName>CurrentState</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5051</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5052</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=2000</Reference>
        </References>
    </UAVariable>
    <UAMethod NodeId="ns=4;i=7014" BrowseName="3:Start" ParentNodeId="ns=4;i=5051">
        <DisplayName>Start</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5051</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5052</Reference>
        </References>
    </UAMethod>
    <UAMethod NodeId="ns=4;i=7015" BrowseName="3:Stop" ParentNodeId="ns=4;i=5051">
        <DisplayName>Stop</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5051</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5052</Reference>
        </References>
    </UAMethod>
    <UAVariable DataType="NodeId" ValueRank="1" NodeId="ns=4;i=6165" ArrayDimensions="1" BrowseName="AvailableStates" ParentNodeId="ns=4;i=5051">
        <DisplayName>AvailableStates</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5051</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" ValueRank="1" NodeId="ns=4;i=6166" ArrayDimensions="1" BrowseName="AvailableTransitions" ParentNodeId="ns=4;i=5051">
        <DisplayName>AvailableTransitions</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5051</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="EUInformation" NodeId="ns=4;i=6167" BrowseName="EngineeringUnits" ParentNodeId="ns=4;i=6151">
        <DisplayName>EngineeringUnits</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6151</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=888</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:EUInformation>
                        <uax:NamespaceUri>http://www.opcfoundation.org/UA/units/un/cefact</uax:NamespaceUri>
                        <uax:UnitId>20529</uax:UnitId>
                        <uax:DisplayName>
                            <uax:Text>% or pct</uax:Text>
                        </uax:DisplayName>
                        <uax:Description>
                            <uax:Text>percent</uax:Text>
                        </uax:Description>
                    </uax:EUInformation>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="Range" NodeId="ns=4;i=6168" BrowseName="EURange" ParentNodeId="ns=4;i=6151">
        <DisplayName>EURange</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6151</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ExtensionObject>
                <uax:TypeId>
                    <uax:Identifier>i=885</uax:Identifier>
                </uax:TypeId>
                <uax:Body>
                    <uax:Range>
                        <uax:Low>0</uax:Low>
                        <uax:High>100</uax:High>
                    </uax:Range>
                </uax:Body>
            </uax:ExtensionObject>
        </Value>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6169" BrowseName="CurrentState" ParentNodeId="ns=4;i=5053">
        <DisplayName>CurrentState</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5053</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5054</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=2000</Reference>
        </References>
    </UAVariable>
    <UAMethod NodeId="ns=4;i=7016" BrowseName="3:Start" ParentNodeId="ns=4;i=5053">
        <DisplayName>Start</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5053</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5054</Reference>
        </References>
    </UAMethod>
    <UAMethod NodeId="ns=4;i=7017" BrowseName="3:Stop" ParentNodeId="ns=4;i=5053">
        <DisplayName>Stop</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5053</Reference>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5054</Reference>
        </References>
    </UAMethod>
    <UAVariable DataType="NodeId" ValueRank="1" NodeId="ns=4;i=6170" ArrayDimensions="1" BrowseName="AvailableStates" ParentNodeId="ns=4;i=5053">
        <DisplayName>AvailableStates</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5053</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" ValueRank="1" NodeId="ns=4;i=6171" ArrayDimensions="1" BrowseName="AvailableTransitions" ParentNodeId="ns=4;i=5053">
        <DisplayName>AvailableTransitions</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5053</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="LocalizedText" NodeId="ns=4;i=6172" BrowseName="CurrentState" ParentNodeId="ns=4;i=5056">
        <DisplayName>CurrentState</DisplayName>
        <References>
            <Reference ReferenceType="Organizes" IsForward="false">ns=4;i=5055</Reference>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5056</Reference>
            <Reference ReferenceType="HasTypeDefinition">ns=3;i=2000</Reference>
        </References>
    </UAVariable>
    <UAMethod NodeId="ns=4;i=7018" BrowseName="3:Start" ParentNodeId="ns=4;i=5055">
        <DisplayName>Start</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5055</Reference>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5056</Reference>
        </References>
    </UAMethod>
    <UAMethod NodeId="ns=4;i=7019" BrowseName="3:Stop" ParentNodeId="ns=4;i=5055">
        <DisplayName>Stop</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5055</Reference>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5056</Reference>
        </References>
    </UAMethod>
    <UAVariable DataType="NodeId" ValueRank="1" NodeId="ns=4;i=6173" ArrayDimensions="1" BrowseName="AvailableStates" ParentNodeId="ns=4;i=5056">
        <DisplayName>AvailableStates</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5056</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" ValueRank="1" NodeId="ns=4;i=6174" ArrayDimensions="1" BrowseName="AvailableTransitions" ParentNodeId="ns=4;i=5056">
        <DisplayName>AvailableTransitions</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5056</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6175" BrowseName="Id" ParentNodeId="ns=4;i=6164">
        <DisplayName>Id</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6164</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6176" BrowseName="Id" ParentNodeId="ns=4;i=6169">
        <DisplayName>Id</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6169</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAVariable DataType="NodeId" NodeId="ns=4;i=6177" BrowseName="Id" ParentNodeId="ns=4;i=6172">
        <DisplayName>Id</DisplayName>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=6172</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
    </UAVariable>
    <UAMethod NodeId="ns=4;i=7004" BrowseName="3:Start" ParentNodeId="ns=4;i=5013">
        <DisplayName>Start</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5013</Reference>
            <Reference ReferenceType="HasModellingRule">i=78</Reference>
        </References>
    </UAMethod>
    <UAMethod NodeId="ns=4;i=7005" BrowseName="3:Start" ParentNodeId="ns=4;i=5029">
        <DisplayName>Start</DisplayName>
        <References>
            <Reference ReferenceType="HasComponent" IsForward="false">ns=4;i=5029</Reference>
        </References>
    </UAMethod>
    <UAVariable DataType="Argument" ValueRank="1" NodeId="ns=4;i=6022" ArrayDimensions="1" BrowseName="InputArguments" ParentNodeId="ns=4;i=7005">
        <DisplayName>InputArguments</DisplayName>
        <Description>the definition of the input argument of method 4:FunctionalUnitStatemachineType.4:Start</Description>
        <References>
            <Reference ReferenceType="HasProperty" IsForward="false">ns=4;i=7005</Reference>
            <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
        </References>
        <Value>
            <uax:ListOfExtensionObject>
                <uax:ExtensionObject>
                    <uax:TypeId>
                        <uax:Identifier>i=297</uax:Identifier>
                    </uax:TypeId>
                    <uax:Body>
                        <uax:Argument>
                            <uax:Name>Properties</uax:Name>
                            <uax:DataType>
                                <uax:Identifier>i=14533</uax:Identifier>
                            </uax:DataType>
                            <uax:ValueRank>1</uax:ValueRank>
                            <uax:ArrayDimensions/>
                            <uax:Description>
                                <uax:Text>A set of Properties that parameterize the execution of the Functional Unit</uax:Text>
                            </uax:Description>
                        </uax:Argument>
                    </uax:Body>
                </uax:ExtensionObject>
            </uax:ListOfExtensionObject>
        </Value>
    </UAVariable>
</UANodeSet>